---
tags: [Lüftung, Raumlufttechnik, Klimaanlage, Gebäudetechnik]
skript: "Lüftungstechnik"
autor: "Prof. Markus Hubbuch"
version: "2022"
kapitel: "5.2"
titel: "Ventilatoren"
---

> ◀ [[05_1_filter|← Filter]] · [[_Skript_Lueftung_MOC|↑ MOC]] · [[05_3_waermerueckgewinnung|Wärmerückgewinnung →]] ▶

---

# Lüftungstechnik – Kap. 5.2: Ventilatoren

### 5.2 Ventilatoren

Ventilatoren sind Strömungsmaschinen zur Förderung von Luft oder anderen Gasen bis zu einem Druck von 30 000 Pascal. Bei höheren Drücken spricht man von Gebläsen resp. von Kompressoren. Ventilatoren werden von einem Motor angetrieben.

Es werden Radialventilatoren (saugen die Luft axial an und blasen sie radial aus) und Axialventilatoren (saugen und blasen axial, ohne Umlenkung) unterschieden. Dazwischen und daneben gibt es eine Vielzahl von Sonderformen. Ventilatoren werden in den verschiedensten Grössen von kleinsten Gerätelüftern bis zu Tunnelventilatoren gebaut.

#### Radialventilatoren

In Luftaufbereitungsgeräten werden fast ausschliesslich Radialventilatoren (Abbildung 21) eingesetzt. Dabei werden Bauformen mit Gehäuse und rückwärtsgekrümmten Schaufeln bevorzugt. Es gibt ein- und zweiseitig saugende Ausführungen. Diese Ventilatoren haben einen hohen Wirkungsgrad und einen relativ geringen Geräuschpegel. Für Anlagen mit hohen Volumenströmen und tiefer Druckerhöhung können auch freilaufende Radialventilatoren (ohne Gehäuse) eingesetzt werden (z. B. Garagenlüftung).

![[abb21_einseitig_saugende_radialventilatoren_mit.jpg]]
*Abbildung 21: Einseitig saugende Radialventilatoren mit Motor und Gehäuse*

Für billige Geräte und kleine Luftmengen und Druckverluste werden auch Radialventilatoren mit vorwärtsgekrümmten Schaufeln verwendet. Der Wirkungsgrad ist schlecht.

#### Axialventilatoren

Axialventilatoren (Abbildung 22) sind die von Fensterventilatoren her bekannten, propellerförmigen Ventilatoren. Je nach Bauart können Axialventilatoren für niedere bis hohe Drücke verwendet werden. Die Wirkungsgrade sind mittel bis gut. Vorteilhaft für wechselnde Betriebsverhältnisse sind Axialventilatoren mit verstellbaren Schaufeln, welche dem Fördervolumen und der Druckerhöhung angepasst werden können. Axialventilatoren werden in Abluftanlagen, Industrielüftungen und bei sehr grossen Luftvolumenströmen eingesetzt.

![[abb22_axialventilator_mit_verstellbaren_schaufel.jpg]]
*Abbildung 22: Axialventilator mit verstellbaren Schaufeln*

#### Ventilatorwahl

Der Strombedarf für die Ventilatoren in Lüftungsanlagen kann einen grossen Anteil am Gesamtstrombedarf eines Gebäudes ausmachen. Dies ist eine Folge der langen Betriebszeiten von Ventilatoren. Bei Neuanlagen ist es deshalb wichtig, dass ein Ventilator mit hohem Wirkungsgrad gewählt wird und der Betriebspunkt genau richtig gewählt ist. Hier lohnt es sich oft, nicht die billigste, sondern die Lösung mit den geringsten Jahreskosten zu wählen.

Die Ventilatorauswahl erfolgt gemäss dem Kennlinienfeld. Diese können in den computergestützten Katalogen des Herstellers gefunden werden oder mit Ventilatoren-Auslegungsprogrammen.

Neben dem Stromverbrauch muss auch die Schallemission eines Ventilators beachtet werden. Für tiefe Schallemission (wie auch für hohen Wirkungsgrad) stellen die Gehäuseventilatoren mit rückwärtsgekrümmten Schaufeln meist die beste Lösung dar. Der Ventilator ist die hauptsächlichste Schallquelle einer Lüftungsanlage. Daneben spielen noch die Strömungsgeräusche eine Rolle. Neben dem Luftschall müssen auch Körperschallübertragungen (Schwingungen) beachtet werden. Diese werden mit Aufhängungen auf Federelementen oder mit Gummi-Dämpfungselementen gedämmt.

#### Ventilatorantrieb

Für den Antrieb der Ventilatoren werden Elektromotoren verwendet. Auch hier ist es wichtig, eine Maschine mit hohem Wirkungsgrad zu wählen. Radialventilatoren in Lüftungsgeräten wurden früher mit einem Keilriemen mit dem Motor verbunden. Motor und Ventilator sind getrennte Einheiten. Dieses Konzept hatte den Vorteil, dass mit dem Auswechseln der Pullischeiben (Veränderung der Riemenübersetzung) die Ventilatordrehzahl und damit die Luftmenge verändert werden konnte. Die Sollluftmenge konnte damit einreguliert werden. Keilriementriebe haben aber gewichtige Nachteile: Die Reibung führt zu einer Verlustleistung in der Grössenordnung von 10 %. Die Keilriemen nützen sich mit der Zeit ab. Dies hat einen Abrieb zur Folge, welcher langfristig nachgeschaltete Komponenten und Kanäle verschmutzt. Keilriemenbrüche stellen zudem eine hauptsächliche Störungsursache an Lüftungsanlagen dar.

Diese Nachteile können zum Teil mit Flachriemen umgangen werden. Flachriementriebe sind aber teurer, da sie höhere Anforderungen an die Motor- und Ventilatoraufhängung stellen.

Inzwischen sind drehzahlgeregelte Ventilatoren mit elektronischen Frequenzumrichtern Standard. Damit kann die Motor- und Ventilatordrehzahl stufenlos geregelt werden (Abbildung 23); die Möglichkeit der Einstellung der Drehzahl mit dem Riementrieb wird unnötig. Die Sollluftmenge kann mit dem Frequenzumformer einreguliert werden. Zur Energieeinsparung ist damit auch eine bedarfsabhängige Regulierung der Luftmenge möglich. Dies stellt eine wichtige Massnahme für einen energieeffizienten Betrieb von Klima- und Lüftungsanlagen dar und spart viel Wärme, Kälte und Strom für Luftförderung ein. Ventilatoren mit Riemenantrieb sind deswegen durch direktangetriebene Ventilatoren zu ersetzen.

![[abb23_frequenzumformer.jpg]]
*Abbildung 23: Frequenzumformer*

Es sind auch direktgetriebene Ventilatoren mit spannungsregelbaren Gleichstrommotoren oder mit Asynchronmotoren mit Frequenzumformer auf dem Markt erhältlich. Ventilator, Motor und Drehzahlregler bilden eine optimierte Einheit. Diese erreichen hohe Wirkungsgrade.

---

> ◀ [[05_1_filter|← Filter]] · [[_Skript_Lueftung_MOC|↑ MOC]] · [[05_3_waermerueckgewinnung|Wärmerückgewinnung →]] ▶

---
